# 03 — Modbus 学习笔记（Knowledge Base）

> 状态：持续积累。本文件是团队（含 AI 代理）共用的 Modbus 知识底座；T002 实现协议核心前必须通读。
> 来源：modbus.org 官方规范（Modbus Application Protocol V1.1b3、Modbus over Serial Line V1.02），以及测试对拍资料（pymodbus、libmodbus 的测试向量）。

## 1. Modbus 是什么

主从（Master/Slave，新称 Client/Server）架构的应用层协议，1979 年由 Modicon 发布，用于工业设备（PLC、电表、变频器、传感器）之间的数据交换。特点是简单、开放、实现成本低，至今仍是工业现场最普及的协议之一。

三种物理承载：
- **Modbus RTU**（串口，二进制紧凑帧 + CRC16）
- **Modbus ASCII**（串口，十六进制字符帧 + LRC，较少用）
- **Modbus TCP**（以太网，MBAP 头 + PDU，无 CRC，依靠 TCP 校验）

本项目的诊断对象以 **RTU 为主 + TCP 兼容解析**。

## 2. 数据模型（4 种数据区）

| 数据区 | 访问 | 大小 | 常见用途 |
| --- | --- | --- | --- |
| 线圈 Coils | 读/写 | 1 bit | 开关量输出 |
| 离散输入 Discrete Inputs | 只读 | 1 bit | 开关量输入 |
| 保持寄存器 Holding Registers | 读/写 | 16 bit | 参数、设定值 |
| 输入寄存器 Input Registers | 只读 | 16 bit | 模拟量采样 |

> 坑：协议 PDU 内地址从 0 计数（0x0000 = 第一项）；而"40001 保持寄存器"这类编号是 1 计数的人读地址（40001 → 寄存器 0）。诊断工具必须明确区分并展示两种口径，这是常见 off-by-one 错误源头。

## 3. RTU 帧结构（ADU）

```text
┌──────────┬──────────┬───────────────┬──────────┐
│ 从站地址  │ 功能码    │ 数据（N 字节）  │ CRC16(低)│ CRC16(高) │
│ 1 B      │ 1 B      │ 0–252 B       │ 2 B      │
└──────────┴──────────┴───────────────┴──────────┘
      帧内 t1.5 静默    帧间 t3.5 静默（帧切分依据）
```

- 地址 0 = 广播；广播只允许写类功能码，无响应。
- 帧间必须 ≥ 3.5 字符时间的静默，否则接收方可能把两帧粘在一起。
- 例（9600-8E1，每字符 11 bit）：1 字符 ≈ 1.146 ms，t3.5 ≈ 4.01 ms，t1.5 ≈ 1.72 ms。
- 超过 1.5 字符时间的帧内静默视为帧中止（部分设备容忍度不同,诊断时值得记录）。

## 4. PDU 与功能码

| 码 | 名称 | 说明 |
| --- | --- | --- |
| 0x01 | Read Coils | 读线圈 1–2000 |
| 0x02 | Read Discrete Inputs | 读离散输入 1–2000 |
| 0x03 | Read Holding Registers | 读保持寄存器 1–125 |
| 0x04 | Read Input Registers | 读输入寄存器 1–125 |
| 0x05 | Write Single Coil | 单线圈 | 0xFF00=ON, 0x0000=OFF |
| 0x06 | Write Single Register | 单寄存器 |
| 0x0F | Write Multiple Coils | 多线圈 |
| 0x10 | Write Multiple Registers | 多寄存器 1–123 |
| 0x16 | Mask Write Register | AND/OR 掩码写 |
| 0x17 | Read/Write Multiple Registers | 先写后读 |
| 0x2B | Encapsulated Interface Transport | 厂商扩展 |

异常响应：功能码 | 0x80 + 异常码：

| 异常码 | 含义 |
| --- | --- |
| 0x01 | 非法功能码 |
| 0x02 | 非法数据地址 |
| 0x03 | 非法数据值 |
| 0x04 | 从站设备故障 |
| 0x05 | 确认（处理中） |
| 0x06 | 从站忙 |
| 0x08 | 存储奇偶校验错误 |
| 0x0A | 网关路径不可用 |
| 0x0B | 网关目标设备无响应 |

## 5. CRC-16/MODBUS

- 参数：Poly 0x8005（反射多项式 0xA001），Init 0xFFFF，RefIn/RefOut = true，XorOut 0x0000。
- 校验值（ASCII "123456789"）= **0x4B37** —— T002 必测的规范向量。
- 经典示例请求帧：`01 03 00 00 00 01`（从站 1，读 1 个保持寄存器，地址 0）→ CRC = **84 0A**（低字节在前）。此帧在 T002 中作为编解码金样例（联网对拍 pymodbus/libmodbus 双确认）。
- 实现选择：按位法（教学清晰）vs 查表法（性能）；表驱动用 0xA001 反射形式最简洁。T002 决定并测速。
- CRC 保证"检错"，不"纠错"；理想条件下漏检率约 2^-16（依多项式性质）。

## 6. Modbus TCP（MBAP）

```text
┌─────────────┬─────────────┬──────────┬──────────┬─────────────┐
│ 事务标识     │ 协议标识     │ 长度       │ 单元标识   │ PDU         │
│ 2 B         │ 2 B (=0)    │ 2 B       │ 1 B       │ n B         │
└─────────────┴─────────────┴──────────┴──────────┴─────────────┘
```

- 端口 502；长度字段 = 单元标识(1) + PDU 字节数。
- 事务标识用于请求-响应配对；本项目事务分析的配对逻辑直接借鉴此思想（RTU 无此字段，靠时序+地址+功能码启发式配对）。

## 7. 字节序与数据解释（诊断高发坑）

- 16 bit 寄存器在帧内为**大端**。
- 32 bit（float/int32）跨两个寄存器时，字序（高低字先后）设备间不一致 = 现场数据"看不懂"的头号原因 → 诊断平台必须支持可配置的字节序/字序解释，并能在报告中提示可疑模式。

## 8. 典型通信故障（诊断规则的素材池）

| 现象 | 常见根因 |
| --- | --- |
| 无响应/超时 | 地址错、波特率/校验不一致、线序、终端电阻 |
| CRC 错误集中 | 干扰、接地、波特率偏差、半双工冲突 |
| 高异常码频率 | 地址越界（0x02）、值越界（0x03） |
| 间歇性掉帧 | t3.5 不满足、驱动缓冲、线缆 |
| 数据忽对忽错 | 字序/字节序、符号解释、量程换算 |

## 9. 面试速记问题（自测用）

- Modbus 帧结构 / 功能码含义 / 异常码 —— 见上表，必须脱口而出。
- CRC 校验原理与在串口错误检测体系中的位置（与奇偶校验、帧协议三层防线的关系）。
- 为什么 RTU 比 ASCII 高效（ASCII 每字节 2 字符 + LRC 弱；RTU 二进制 + CRC16 强）。
- t3.5 静默计时如何影响帧切分可靠性。
- 监视/诊断工具与主站、从站的地位差别（诊断平台是"第三方旁路观察者"，被动接收、不参与协议交互——Simulator/Replay 模式下亦如此）。

## 10. 参考资源

- modbus.org: Modbus Application Protocol Specification V1.1b3
- modbus.org: Modbus over Serial Line Specification and Implementation Guide V1.02
- pymodbus / libmodbus 源码与测试套件（对拍向量来源，仅在 T002 测试对拍阶段使用）